within NHES.Systems.BalanceOfPlant.Turbine.ControlSystems;
model CS_SteamTurbine_L2_PressurePowerFeedtemp_HTGR
  extends NHES.Systems.BalanceOfPlant.Turbine.BaseClasses.Partial_ControlSystem;

  extends NHES.Icons.DummyIcon;

  input Real electric_demand_int = data.Q_Nom;

  TRANSFORM.Controls.LimPID Turb_Divert_Valve(
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    k=-1e-7,
    Ti=15,
    Td=0.1,
    yMax=0.9,
    yMin=-0.0935,
    initType=Modelica.Blocks.Types.Init.NoInit,
    xi_start=1500)
    annotation (Placement(transformation(extent={{-54,-60},{-34,-40}})));
  Modelica.Blocks.Sources.Constant const5(k=data.T_Feedwater)
    annotation (Placement(transformation(extent={{-92,-56},{-72,-36}})));
  TRANSFORM.Controls.LimPID TCV_Power(
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    k=1e-11,
    Ti=5,
    k_s=1,
    k_m=1,
    yMax=0.95,
    yMin=-0.04,
    initType=Modelica.Blocks.Types.Init.NoInit,
    xi_start=1500)
    annotation (Placement(transformation(extent={{-50,-2},{-30,-22}})));
  Modelica.Blocks.Sources.RealExpression
                                   realExpression(y=electric_demand_int)
    annotation (Placement(transformation(extent={{-94,-6},{-80,6}})));
  Modelica.Blocks.Sources.Constant const7(k=0.01)
    annotation (Placement(transformation(extent={{-26,-28},{-18,-20}})));
  Modelica.Blocks.Math.Add         add1
    annotation (Placement(transformation(extent={{-8,-28},{12,-8}})));
  Modelica.Blocks.Sources.Constant const8(k=0.1)
    annotation (Placement(transformation(extent={{-32,-56},{-24,-48}})));
  Modelica.Blocks.Math.Add         add2
    annotation (Placement(transformation(extent={{-8,-56},{12,-36}})));
  StagebyStageTurbineSecondary.Control_and_Distribution.Timer             timer(
      Start_Time=1e-2)
    annotation (Placement(transformation(extent={{-32,-44},{-24,-36}})));
  replaceable Data.Turbine_2_Setpoints data(
    p_steam=3500000,
    p_steam_vent=15000000,
    T_Steam_Ref=579.75,
    Q_Nom=40e6,
    T_Feedwater=421.15)
    annotation (Placement(transformation(extent={{-98,12},{-78,32}})));
  Modelica.Blocks.Sources.Constant const(k=data.Q_Nom)
    annotation (Placement(transformation(extent={{-78,-22},{-64,-8}})));
  Modelica.Blocks.Sources.Constant const3(k=540 + 273.15)
    annotation (Placement(transformation(extent={{-180,44},{-160,64}})));
  TRANSFORM.Controls.LimPID FWCP_Speed(
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    k=-5e-2,
    Ti=120,
    Td=1,
    yMax=3000,
    yMin=-1500,
    wp=1,
    wd=0.5,
    initType=Modelica.Blocks.Types.Init.NoInit,
    xi_start=1500)
    annotation (Placement(transformation(extent={{-40,30},{-20,50}})));
  Modelica.Blocks.Sources.Constant const4(k=2800)
    annotation (Placement(transformation(extent={{-14,48},{-6,56}})));
  Modelica.Blocks.Math.Add         add
    annotation (Placement(transformation(extent={{2,36},{22,56}})));
  Modelica.Blocks.Sources.Constant const2(k=1)
    annotation (Placement(transformation(extent={{2,74},{22,94}})));
  TRANSFORM.Controls.LimPID PI_TBV(
    controllerType=Modelica.Blocks.Types.SimpleController.PI,
    k=-5e-7,
    Ti=15,
    yMax=1.0,
    yMin=0.0,
    initType=Modelica.Blocks.Types.Init.NoInit)
    annotation (Placement(transformation(extent={{-36,72},{-16,92}})));
  Modelica.Blocks.Sources.Constant const9(k=data.p_steam_vent)
    annotation (Placement(transformation(extent={{-76,72},{-56,92}})));
  Modelica.Blocks.Sources.ContinuousClock clock(offset=0, startTime=0)
    annotation (Placement(transformation(extent={{-222,-2},{-202,18}})));
  Modelica.Blocks.Sources.Constant valvedelay(k=0)
    annotation (Placement(transformation(extent={{-218,34},{-198,54}})));
  Modelica.Blocks.Logical.Greater greater5
    annotation (Placement(transformation(extent={{-178,34},{-158,14}})));
  Modelica.Blocks.Logical.Switch switch_P_setpoint_TCV
    annotation (Placement(transformation(extent={{-138,14},{-118,34}})));
equation
  connect(const5.y,Turb_Divert_Valve. u_s)
    annotation (Line(points={{-71,-46},{-66,-46},{-66,-50},{-56,-50}},
                                                     color={0,0,127}));
  connect(sensorBus.Feedwater_Temp,Turb_Divert_Valve. u_m) annotation (Line(
      points={{-30,-100},{-44,-100},{-44,-62}},
      color={239,82,82},
      pattern=LinePattern.Dash,
      thickness=0.5));
  connect(sensorBus.Power, TCV_Power.u_m) annotation (Line(
      points={{-30,-100},{-100,-100},{-100,8},{-40,8},{-40,0}},
      color={239,82,82},
      pattern=LinePattern.Dash,
      thickness=0.5));
  connect(const7.y,add1. u2) annotation (Line(points={{-17.6,-24},{-10,-24}},
                                      color={0,0,127}));
  connect(TCV_Power.y, add1.u1)
    annotation (Line(points={{-29,-12},{-10,-12}}, color={0,0,127}));
  connect(add2.u2,const8. y) annotation (Line(points={{-10,-52},{-23.6,-52}},
                                                                         color=
          {0,0,127}));
  connect(add2.u1,timer. y) annotation (Line(points={{-10,-40},{-23.44,-40}},
                                                                color={0,0,127}));
  connect(Turb_Divert_Valve.y,timer. u) annotation (Line(points={{-33,-50},{-36,
          -50},{-36,-40},{-32.8,-40}},                               color={0,0,
          127}));
  connect(actuatorBus.Divert_Valve_Position, add2.y) annotation (Line(
      points={{30,-100},{30,-46},{13,-46}},
      color={111,216,99},
      pattern=LinePattern.Dash,
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(actuatorBus.opening_TCV, add1.y) annotation (Line(
      points={{30.1,-99.9},{30.1,-18},{13,-18}},
      color={111,216,99},
      pattern=LinePattern.Dash,
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(actuatorBus.opening_BV, const2.y) annotation (Line(
      points={{30.1,-99.9},{30.1,84},{23,84}},
      color={111,216,99},
      pattern=LinePattern.Dash,
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(const3.y, FWCP_Speed.u_s)
    annotation (Line(points={{-159,54},{-50,54},{-50,40},{-42,40}},
                                                 color={0,0,127}));
  connect(FWCP_Speed.y, add.u2)
    annotation (Line(points={{-19,40},{0,40}}, color={0,0,127}));
  connect(const4.y, add.u1)
    annotation (Line(points={{-5.6,52},{0,52}}, color={0,0,127}));
  connect(const9.y, PI_TBV.u_s)
    annotation (Line(points={{-55,82},{-38,82}}, color={0,0,127}));
  connect(sensorBus.Steam_Pressure, PI_TBV.u_m) annotation (Line(
      points={{-30,-100},{-100,-100},{-100,62},{-26,62},{-26,70}},
      color={239,82,82},
      pattern=LinePattern.Dash,
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-3,-6},{-3,-6}},
      horizontalAlignment=TextAlignment.Right));
  connect(actuatorBus.TBV, PI_TBV.y) annotation (Line(
      points={{30,-100},{30,66},{-10,66},{-10,82},{-15,82}},
      color={111,216,99},
      pattern=LinePattern.Dash,
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(const.y, TCV_Power.u_s) annotation (Line(points={{-63.3,-15},{-56,-15},
          {-56,-12},{-52,-12}}, color={0,0,127}));
  connect(actuatorBus.Feed_Pump_Speed, add.y) annotation (Line(
      points={{30,-100},{30,46},{23,46}},
      color={111,216,99},
      pattern=LinePattern.Dash,
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(valvedelay.y,greater5. u2) annotation (Line(points={{-197,44},{-188,
          44},{-188,32},{-180,32}},
                                color={0,0,127}));
  connect(clock.y,greater5. u1) annotation (Line(points={{-201,8},{-188,8},{
          -188,24},{-180,24}},
                          color={0,0,127}));
  connect(greater5.y,switch_P_setpoint_TCV. u2)
    annotation (Line(points={{-157,24},{-140,24}},   color={255,0,255}));
  connect(const3.y, switch_P_setpoint_TCV.u3) annotation (Line(points={{-159,54},
          {-154,54},{-154,16},{-140,16}}, color={0,0,127}));
  connect(switch_P_setpoint_TCV.y, FWCP_Speed.u_m) annotation (Line(points={{
          -117,24},{-110,24},{-110,42},{-62,42},{-62,20},{-30,20},{-30,28}},
        color={0,0,127}));
  connect(sensorBus.Steam_Temperature, switch_P_setpoint_TCV.u1) annotation (
      Line(
      points={{-30,-100},{-150,-100},{-150,32},{-140,32}},
      color={239,82,82},
      pattern=LinePattern.Dash,
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
end CS_SteamTurbine_L2_PressurePowerFeedtemp_HTGR;
